within Annex60.Controls;
package SetPoints "Package with models for control set points"
  extends Modelica.Icons.VariantsPackage;


annotation (preferredView="info", Documentation(info="<html>
This package contains components models to compute set points of control systems.
For additional models, see also
<a href=\"modelica://Modelica.Blocks.Continuous\">
Modelica.Blocks.Continuous</a>.
</html>"));
end SetPoints;
