within Annex60.Fluid.Actuators;
package Dampers "Package with air damper models"
  extends Modelica.Icons.VariantsPackage;


annotation (preferredView="info", Documentation(info="<html>
This package contains components models for air dampers.
For motor models, see
<a href=\"modelica://Annex60.Fluid.Actuators.Motors\">Annex60.Fluid.Actuators.Motors</a>.
</html>"));
end Dampers;
