within Annex60.Fluid.Actuators;
package Valves "Package with valve models"
  extends Modelica.Icons.VariantsPackage;


annotation (preferredView="info", Documentation(info="<html>
This package contains components models for two- and three-way valves.
For motor models, see
<a href=\"modelica://Annex60.Fluid.Actuators.Motors\">Annex60.Fluid.Actuators.Motors</a>.
</html>"));
end Valves;
