within Annex60.Fluid;
package HeatExchangers "Package with heat exchanger models"
  extends Modelica.Icons.VariantsPackage;


annotation (preferredView="info", Documentation(info="<html>
This package contains models for heat exchangers with and without humidity condensation.
</html>"));
end HeatExchangers;
