within Annex60.Fluid.Sensors;
package Conversions "Package with conversions for sensor models"
  extends Modelica.Icons.Package;


annotation (preferredView="info", Documentation(info="<html>
This package contains models to convert sensor output.
</html>"));
end Conversions;
