within Annex60.Fluid.Storage.BaseClasses.BuoyancyModels;
package Examples 
  extends Modelica.Icons.ExamplesPackage;
end Examples;
