within Annex60.Fluid.Storage.BaseClasses;
package StratificationEfficiency 
end StratificationEfficiency;
