within Annex60.Fluid.Storage.BaseClasses.StratificationModel;
package Examples 
extends Modelica.Icons.ExamplesPackage;
end Examples;
