within Annex60.Fluid.Storage.BaseClasses;
package StratificationModel 
end StratificationModel;
