within Annex60.Fluid.Storage;
package BaseClasses "Base classes package"
  extends Modelica.Icons.BasesPackage;

end BaseClasses;
