within Annex60.Fluid.Storage;
package Validation 
extends Modelica.Icons.ExamplesPackage;
end Validation;
