within Annex60.Fluid.Storage;
package Validations "Package containing validation models"
  extends Modelica.Icons.ExamplesPackage;
end Validations;
