within Annex60.Fluid;
package Storage "Package with thermal energy storage models"
  extends Modelica.Icons.VariantsPackage;


annotation (preferredView="info", Documentation(info="<html>
This package contains thermal energy storage models.
</html>"));
end Storage;
