within Annex60.Utilities.Math;
package Functions "Package with mathematical functions"
  extends Modelica.Icons.VariantsPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains functions for commonly used
mathematical operations. The functions are used in
the blocks
<a href=\"modelica://Annex60.Utilities.Math\">
Annex60.Utilities.Math</a>.
</p>
</html>"));
end Functions;
